{"UNITS":[{"id":1,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-189.47937232009855,"y":370.462693800101,"icon":"bus"},"result":""},{"id":101,"type":"load","param":{"bus":1,"Pd":108,"Qd":22},"info":{"x":-189.47937232009855,"y":370.462693800101,"icon":"load"},"result":""},{"id":2,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-297.79523678598446,"y":264.19014805924024,"icon":"bus"},"result":""},{"id":102,"type":"load","param":{"bus":2,"Pd":97,"Qd":20},"info":{"x":-297.79523678598446,"y":264.19014805924024,"icon":"load"},"result":""},{"id":3,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-17.879462831957582,"y":406.81150479530686,"icon":"bus"},"result":""},{"id":103,"type":"load","param":{"bus":3,"Pd":180,"Qd":37},"info":{"x":-17.879462831957582,"y":406.81150479530686,"icon":"load"},"result":""},{"id":4,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-206.1633387475119,"y":213.62748269936242,"icon":"bus"},"result":""},{"id":104,"type":"load","param":{"bus":4,"Pd":74,"Qd":15},"info":{"x":-206.1633387475119,"y":213.62748269936242,"icon":"load"},"result":""},{"id":5,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-147.938040653607,"y":266.94725112095733,"icon":"bus"},"result":""},{"id":105,"type":"load","param":{"bus":5,"Pd":71,"Qd":14},"info":{"x":-147.938040653607,"y":266.94725112095733,"icon":"load"},"result":""},{"id":6,"type":"bus","param":{"type":1,"Gs":0,"Bs":-100,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-245.25995467083817,"y":137.00220300829756,"icon":"bus"},"result":""},{"id":106,"type":"load","param":{"bus":6,"Pd":136,"Qd":28},"info":{"x":-245.25995467083817,"y":137.00220300829756,"icon":"load"},"result":""},{"id":7,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-182.81830230284157,"y":-124.60112403379455,"icon":"bus"},"result":""},{"id":107,"type":"load","param":{"bus":7,"Pd":125,"Qd":25},"info":{"x":-182.81830230284157,"y":-124.60112403379455,"icon":"load"},"result":""},{"id":8,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-110.29400937755844,"y":22.103222659054126,"icon":"bus"},"result":""},{"id":108,"type":"load","param":{"bus":8,"Pd":171,"Qd":35},"info":{"x":-110.29400937755844,"y":22.103222659054126,"icon":"load"},"result":""},{"id":9,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-30.926316006756906,"y":199.24434808882327,"icon":"bus"},"result":""},{"id":109,"type":"load","param":{"bus":9,"Pd":175,"Qd":36},"info":{"x":-30.926316006756906,"y":199.24434808882327,"icon":"load"},"result":""},{"id":10,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":138,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":-60.725555134596334,"y":134.6076101796811,"icon":"bus"},"result":""},{"id":110,"type":"load","param":{"bus":10,"Pd":195,"Qd":40},"info":{"x":-60.725555134596334,"y":134.6076101796811,"icon":"load"},"result":""},{"id":11,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":117.27503670299753,"y":212.5713767942339,"icon":"bus"},"result":""},{"id":12,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":100,"y":100,"icon":"bus"},"result":""},{"id":13,"type":"bus","param":{"type":3,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":195.4179452937254,"y":91.46220492262293,"icon":"bus"},"result":""},{"id":113,"type":"load","param":{"bus":13,"Pd":265,"Qd":54},"info":{"x":195.4179452937254,"y":91.46220492262293,"icon":"load"},"result":""},{"id":14,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":291.2224155697721,"y":354.36705619829615,"icon":"bus"},"result":""},{"id":114,"type":"load","param":{"bus":14,"Pd":194,"Qd":39},"info":{"x":291.2224155697721,"y":354.36705619829615,"icon":"load"},"result":""},{"id":15,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":348.1783247913459,"y":626.0248326713676,"icon":"bus"},"result":""},{"id":115,"type":"load","param":{"bus":15,"Pd":317,"Qd":64},"info":{"x":348.1783247913459,"y":626.0248326713676,"icon":"load"},"result":""},{"id":16,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":444.7728678981637,"y":493.5564553722232,"icon":"bus"},"result":""},{"id":116,"type":"load","param":{"bus":16,"Pd":100,"Qd":20},"info":{"x":444.7728678981637,"y":493.5564553722232,"icon":"load"},"result":""},{"id":17,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":564.1034119233925,"y":657.2482657949656,"icon":"bus"},"result":""},{"id":18,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":574.9713108530937,"y":802.8473621840021,"icon":"bus"},"result":""},{"id":118,"type":"load","param":{"bus":18,"Pd":333,"Qd":68},"info":{"x":574.9713108530937,"y":802.8473621840021,"icon":"load"},"result":""},{"id":19,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":507.46260494950735,"y":327.1528676468181,"icon":"bus"},"result":""},{"id":119,"type":"load","param":{"bus":19,"Pd":181,"Qd":37},"info":{"x":507.46260494950735,"y":327.1528676468181,"icon":"load"},"result":""},{"id":20,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":452.50294246322045,"y":169.82877529421899,"icon":"bus"},"result":""},{"id":120,"type":"load","param":{"bus":20,"Pd":128,"Qd":26},"info":{"x":452.50294246322045,"y":169.82877529421899,"icon":"load"},"result":""},{"id":21,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":488.8401023271446,"y":749.0640258916945,"icon":"bus"},"result":""},{"id":22,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":625.9051243717141,"y":751.0033539588741,"icon":"bus"},"result":""},{"id":23,"type":"bus","param":{"type":2,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":293.2891548396012,"y":88.8745076080431,"icon":"bus"},"result":""},{"id":24,"type":"bus","param":{"type":1,"Gs":0,"Bs":0,"Vm":1,"Va":0,"baseKV":230,"zone":1,"Vmax":1.05,"Vmin":0.95},"info":{"x":150.82677068201616,"y":551.7372732994598,"icon":"bus"},"result":""},{"id":200,"type":"generator","param":{"bus":1,"Pg":10,"Qg":0,"Qmax":10,"Qmin":0,"Vg":1.035,"mBase":100,"status":1,"Pmax":20,"Pmin":16},"info":{"x":-159.47937232009855,"y":370.462693800101,"icon":"gen"},"result":""},{"id":201,"type":"generator","param":{"bus":1,"Pg":10,"Qg":0,"Qmax":10,"Qmin":0,"Vg":1.035,"mBase":100,"status":1,"Pmax":20,"Pmin":16},"info":{"x":-159.47937232009855,"y":370.462693800101,"icon":"gen"},"result":""},{"id":202,"type":"generator","param":{"bus":1,"Pg":76,"Qg":0,"Qmax":30,"Qmin":-25,"Vg":1.035,"mBase":100,"status":1,"Pmax":76,"Pmin":15.2},"info":{"x":-159.47937232009855,"y":370.462693800101,"icon":"gen"},"result":""},{"id":203,"type":"generator","param":{"bus":1,"Pg":76,"Qg":0,"Qmax":30,"Qmin":-25,"Vg":1.035,"mBase":100,"status":1,"Pmax":76,"Pmin":15.2},"info":{"x":-159.47937232009855,"y":370.462693800101,"icon":"gen"},"result":""},{"id":204,"type":"generator","param":{"bus":2,"Pg":10,"Qg":0,"Qmax":10,"Qmin":0,"Vg":1.035,"mBase":100,"status":1,"Pmax":20,"Pmin":16},"info":{"x":-267.79523678598446,"y":264.19014805924024,"icon":"gen"},"result":""},{"id":205,"type":"generator","param":{"bus":2,"Pg":10,"Qg":0,"Qmax":10,"Qmin":0,"Vg":1.035,"mBase":100,"status":1,"Pmax":20,"Pmin":16},"info":{"x":-267.79523678598446,"y":264.19014805924024,"icon":"gen"},"result":""},{"id":206,"type":"generator","param":{"bus":2,"Pg":76,"Qg":0,"Qmax":30,"Qmin":-25,"Vg":1.035,"mBase":100,"status":1,"Pmax":76,"Pmin":15.2},"info":{"x":-267.79523678598446,"y":264.19014805924024,"icon":"gen"},"result":""},{"id":207,"type":"generator","param":{"bus":2,"Pg":76,"Qg":0,"Qmax":30,"Qmin":-25,"Vg":1.035,"mBase":100,"status":1,"Pmax":76,"Pmin":15.2},"info":{"x":-267.79523678598446,"y":264.19014805924024,"icon":"gen"},"result":""},{"id":208,"type":"generator","param":{"bus":7,"Pg":80,"Qg":0,"Qmax":60,"Qmin":0,"Vg":1.025,"mBase":100,"status":1,"Pmax":100,"Pmin":25},"info":{"x":-152.81830230284157,"y":-124.60112403379455,"icon":"gen"},"result":""},{"id":209,"type":"generator","param":{"bus":7,"Pg":80,"Qg":0,"Qmax":60,"Qmin":0,"Vg":1.025,"mBase":100,"status":1,"Pmax":100,"Pmin":25},"info":{"x":-152.81830230284157,"y":-124.60112403379455,"icon":"gen"},"result":""},{"id":210,"type":"generator","param":{"bus":7,"Pg":80,"Qg":0,"Qmax":60,"Qmin":0,"Vg":1.025,"mBase":100,"status":1,"Pmax":100,"Pmin":25},"info":{"x":-152.81830230284157,"y":-124.60112403379455,"icon":"gen"},"result":""},{"id":211,"type":"generator","param":{"bus":13,"Pg":95.1,"Qg":0,"Qmax":80,"Qmin":0,"Vg":1.02,"mBase":100,"status":1,"Pmax":197,"Pmin":69},"info":{"x":225.4179452937254,"y":91.46220492262293,"icon":"gen"},"result":""},{"id":212,"type":"generator","param":{"bus":13,"Pg":95.1,"Qg":0,"Qmax":80,"Qmin":0,"Vg":1.02,"mBase":100,"status":1,"Pmax":197,"Pmin":69},"info":{"x":225.4179452937254,"y":91.46220492262293,"icon":"gen"},"result":""},{"id":213,"type":"generator","param":{"bus":13,"Pg":95.1,"Qg":0,"Qmax":80,"Qmin":0,"Vg":1.02,"mBase":100,"status":1,"Pmax":197,"Pmin":69},"info":{"x":225.4179452937254,"y":91.46220492262293,"icon":"gen"},"result":""},{"id":214,"type":"generator","param":{"bus":14,"Pg":0,"Qg":35.3,"Qmax":200,"Qmin":-50,"Vg":0.98,"mBase":100,"status":1,"Pmax":0,"Pmin":0},"info":{"x":321.2224155697721,"y":354.36705619829615,"icon":"gen"},"result":""},{"id":215,"type":"generator","param":{"bus":15,"Pg":12,"Qg":0,"Qmax":6,"Qmin":0,"Vg":1.014,"mBase":100,"status":1,"Pmax":12,"Pmin":2.4},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":216,"type":"generator","param":{"bus":15,"Pg":12,"Qg":0,"Qmax":6,"Qmin":0,"Vg":1.014,"mBase":100,"status":1,"Pmax":12,"Pmin":2.4},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":217,"type":"generator","param":{"bus":15,"Pg":12,"Qg":0,"Qmax":6,"Qmin":0,"Vg":1.014,"mBase":100,"status":1,"Pmax":12,"Pmin":2.4},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":218,"type":"generator","param":{"bus":15,"Pg":12,"Qg":0,"Qmax":6,"Qmin":0,"Vg":1.014,"mBase":100,"status":1,"Pmax":12,"Pmin":2.4},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":219,"type":"generator","param":{"bus":15,"Pg":12,"Qg":0,"Qmax":6,"Qmin":0,"Vg":1.014,"mBase":100,"status":1,"Pmax":12,"Pmin":2.4},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":220,"type":"generator","param":{"bus":15,"Pg":155,"Qg":0,"Qmax":80,"Qmin":-50,"Vg":1.014,"mBase":100,"status":1,"Pmax":155,"Pmin":54.3},"info":{"x":378.1783247913459,"y":626.0248326713676,"icon":"gen"},"result":""},{"id":221,"type":"generator","param":{"bus":16,"Pg":155,"Qg":0,"Qmax":80,"Qmin":-50,"Vg":1.017,"mBase":100,"status":1,"Pmax":155,"Pmin":54.3},"info":{"x":474.7728678981637,"y":493.5564553722232,"icon":"gen"},"result":""},{"id":222,"type":"generator","param":{"bus":18,"Pg":400,"Qg":0,"Qmax":200,"Qmin":-50,"Vg":1.05,"mBase":100,"status":1,"Pmax":400,"Pmin":100},"info":{"x":604.9713108530937,"y":802.8473621840021,"icon":"gen"},"result":""},{"id":223,"type":"generator","param":{"bus":21,"Pg":400,"Qg":0,"Qmax":200,"Qmin":-50,"Vg":1.05,"mBase":100,"status":1,"Pmax":400,"Pmin":100},"info":{"x":518.8401023271447,"y":749.0640258916945,"icon":"gen"},"result":""},{"id":224,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":225,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":226,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":227,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":228,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":229,"type":"generator","param":{"bus":22,"Pg":50,"Qg":0,"Qmax":16,"Qmin":-10,"Vg":1.05,"mBase":100,"status":1,"Pmax":50,"Pmin":10},"info":{"x":655.9051243717141,"y":751.0033539588741,"icon":"gen"},"result":""},{"id":230,"type":"generator","param":{"bus":23,"Pg":155,"Qg":0,"Qmax":80,"Qmin":-50,"Vg":1.05,"mBase":100,"status":1,"Pmax":155,"Pmin":54.3},"info":{"x":323.2891548396012,"y":88.8745076080431,"icon":"gen"},"result":""},{"id":231,"type":"generator","param":{"bus":23,"Pg":155,"Qg":0,"Qmax":80,"Qmin":-50,"Vg":1.05,"mBase":100,"status":1,"Pmax":155,"Pmin":54.3},"info":{"x":323.2891548396012,"y":88.8745076080431,"icon":"gen"},"result":""},{"id":232,"type":"generator","param":{"bus":23,"Pg":350,"Qg":0,"Qmax":150,"Qmin":-25,"Vg":1.05,"mBase":100,"status":1,"Pmax":350,"Pmin":140},"info":{"x":323.2891548396012,"y":88.8745076080431,"icon":"gen"},"result":""},{"id":300,"type":"branch","param":{"fbus":1,"tbus":2,"r":0.0026,"x":0.0139,"b":0.4611,"rateA":175,"rateB":250,"rateC":200,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-243.6373045530415,"y":317.32642092967063,"icon":"line"},"result":""},{"id":301,"type":"branch","param":{"fbus":1,"tbus":3,"r":0.0546,"x":0.2112,"b":0.0572,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-103.67941757602807,"y":388.6370992977039,"icon":"line"},"result":""},{"id":302,"type":"branch","param":{"fbus":1,"tbus":5,"r":0.0218,"x":0.0845,"b":0.0229,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-168.70870648685278,"y":318.7049724605292,"icon":"line"},"result":""},{"id":303,"type":"branch","param":{"fbus":2,"tbus":4,"r":0.0328,"x":0.1267,"b":0.0343,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-251.97928776674817,"y":238.90881537930133,"icon":"line"},"result":""},{"id":304,"type":"branch","param":{"fbus":2,"tbus":6,"r":0.0497,"x":0.192,"b":0.052,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-271.5275957284113,"y":200.5961755337689,"icon":"line"},"result":""},{"id":305,"type":"branch","param":{"fbus":3,"tbus":9,"r":0.0308,"x":0.119,"b":0.0322,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-24.402889419357244,"y":303.02792644206505,"icon":"line"},"result":""},{"id":306,"type":"branch","param":{"fbus":3,"tbus":24,"r":0.0023,"x":0.0839,"b":0,"rateA":400,"rateB":510,"rateC":600,"ratio":1.03,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":66.47365392502928,"y":479.27438904738335,"icon":"transformer"},"result":""},{"id":307,"type":"branch","param":{"fbus":4,"tbus":9,"r":0.0268,"x":0.1037,"b":0.0281,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-118.5448273771344,"y":206.43591539409283,"icon":"line"},"result":""},{"id":308,"type":"branch","param":{"fbus":5,"tbus":10,"r":0.0228,"x":0.0883,"b":0.0239,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-104.33179789410167,"y":200.77743065031922,"icon":"line"},"result":""},{"id":309,"type":"branch","param":{"fbus":6,"tbus":10,"r":0.0139,"x":0.0605,"b":2.459,"rateA":175,"rateB":193,"rateC":200,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-152.99275490271725,"y":135.80490659398933,"icon":"line"},"result":""},{"id":310,"type":"branch","param":{"fbus":7,"tbus":8,"r":0.0159,"x":0.0614,"b":0.0166,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-146.5561558402,"y":-51.24895068737021,"icon":"line"},"result":""},{"id":311,"type":"branch","param":{"fbus":8,"tbus":9,"r":0.0427,"x":0.1651,"b":0.0447,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-70.61016269215767,"y":110.6737853739387,"icon":"line"},"result":""},{"id":312,"type":"branch","param":{"fbus":8,"tbus":10,"r":0.0427,"x":0.1651,"b":0.0447,"rateA":175,"rateB":208,"rateC":220,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":-85.50978225607739,"y":78.35541641936761,"icon":"line"},"result":""},{"id":313,"type":"branch","param":{"fbus":9,"tbus":11,"r":0.0023,"x":0.0839,"b":0,"rateA":400,"rateB":510,"rateC":600,"ratio":1.03,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":43.17436034812031,"y":205.9078624415286,"icon":"transformer"},"result":""},{"id":314,"type":"branch","param":{"fbus":9,"tbus":12,"r":0.0023,"x":0.0839,"b":0,"rateA":400,"rateB":510,"rateC":600,"ratio":1.03,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":34.53684199662155,"y":149.62217404441162,"icon":"transformer"},"result":""},{"id":315,"type":"branch","param":{"fbus":10,"tbus":11,"r":0.0023,"x":0.0839,"b":0,"rateA":400,"rateB":510,"rateC":600,"ratio":1.02,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":28.274740784200596,"y":173.5894934869575,"icon":"transformer"},"result":""},{"id":316,"type":"branch","param":{"fbus":10,"tbus":12,"r":0.0023,"x":0.0839,"b":0,"rateA":400,"rateB":510,"rateC":600,"ratio":1.02,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":19.637222432701833,"y":117.30380508984055,"icon":"transformer"},"result":""},{"id":317,"type":"branch","param":{"fbus":11,"tbus":13,"r":0.0061,"x":0.0476,"b":0.0999,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":156.34649099836147,"y":152.0167908584284,"icon":"line"},"result":""},{"id":318,"type":"branch","param":{"fbus":11,"tbus":14,"r":0.0054,"x":0.0418,"b":0.0879,"rateA":500,"rateB":625,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":204.24872613638482,"y":283.46921649626506,"icon":"line"},"result":""},{"id":319,"type":"branch","param":{"fbus":12,"tbus":13,"r":0.0061,"x":0.0476,"b":0.0999,"rateA":500,"rateB":625,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":147.70897264686272,"y":95.73110246131147,"icon":"line"},"result":""},{"id":320,"type":"branch","param":{"fbus":12,"tbus":23,"r":0.0124,"x":0.0966,"b":0.203,"rateA":500,"rateB":625,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":196.6445774198006,"y":94.43725380402155,"icon":"line"},"result":""},{"id":321,"type":"branch","param":{"fbus":13,"tbus":23,"r":0.0111,"x":0.0865,"b":0.1818,"rateA":500,"rateB":625,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":244.35355006666333,"y":90.16835626533302,"icon":"line"},"result":""},{"id":322,"type":"branch","param":{"fbus":14,"tbus":16,"r":0.005,"x":0.0389,"b":0.0818,"rateA":500,"rateB":625,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":367.99764173396795,"y":423.9617557852597,"icon":"line"},"result":""},{"id":323,"type":"branch","param":{"fbus":15,"tbus":16,"r":0.0022,"x":0.0173,"b":0.0364,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":396.4755963447548,"y":559.7906440217954,"icon":"line"},"result":""},{"id":324,"type":"branch","param":{"fbus":15,"tbus":21,"r":0.0063,"x":0.049,"b":0.103,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":418.50921355924527,"y":687.544429281531,"icon":"line"},"result":""},{"id":325,"type":"branch","param":{"fbus":15,"tbus":21,"r":0.0063,"x":0.049,"b":0.103,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":418.50921355924527,"y":687.544429281531,"icon":"line"},"result":""},{"id":326,"type":"branch","param":{"fbus":15,"tbus":24,"r":0.0067,"x":0.0519,"b":0.1091,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":249.50254773668104,"y":588.8810529854137,"icon":"line"},"result":""},{"id":327,"type":"branch","param":{"fbus":16,"tbus":17,"r":0.0033,"x":0.0259,"b":0.0545,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":504.4381399107781,"y":575.4023605835944,"icon":"line"},"result":""},{"id":328,"type":"branch","param":{"fbus":16,"tbus":19,"r":0.003,"x":0.0231,"b":0.0485,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":476.11773642383554,"y":410.3546615095206,"icon":"line"},"result":""},{"id":329,"type":"branch","param":{"fbus":17,"tbus":18,"r":0.0018,"x":0.0144,"b":0.0303,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":569.5373613882431,"y":730.0478139894839,"icon":"line"},"result":""},{"id":330,"type":"branch","param":{"fbus":17,"tbus":22,"r":0.0135,"x":0.1053,"b":0.2212,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":595.0042681475534,"y":704.1258098769199,"icon":"line"},"result":""},{"id":331,"type":"branch","param":{"fbus":18,"tbus":21,"r":0.0033,"x":0.0259,"b":0.0545,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":531.9057065901192,"y":775.9556940378484,"icon":"line"},"result":""},{"id":332,"type":"branch","param":{"fbus":18,"tbus":21,"r":0.0033,"x":0.0259,"b":0.0545,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":531.9057065901192,"y":775.9556940378484,"icon":"line"},"result":""},{"id":333,"type":"branch","param":{"fbus":19,"tbus":20,"r":0.0051,"x":0.0396,"b":0.0833,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":479.9827737063639,"y":248.49082147051854,"icon":"line"},"result":""},{"id":334,"type":"branch","param":{"fbus":19,"tbus":20,"r":0.0051,"x":0.0396,"b":0.0833,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":479.9827737063639,"y":248.49082147051854,"icon":"line"},"result":""},{"id":335,"type":"branch","param":{"fbus":20,"tbus":23,"r":0.0028,"x":0.0216,"b":0.0455,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":372.89604865141087,"y":129.35164145113106,"icon":"line"},"result":""},{"id":336,"type":"branch","param":{"fbus":20,"tbus":23,"r":0.0028,"x":0.0216,"b":0.0455,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":372.89604865141087,"y":129.35164145113106,"icon":"line"},"result":""},{"id":337,"type":"branch","param":{"fbus":21,"tbus":22,"r":0.0087,"x":0.0678,"b":0.1424,"rateA":500,"rateB":600,"rateC":625,"ratio":0,"angle":0,"status":1,"angmin":-360,"angmax":360},"info":{"x":557.3726133494293,"y":750.0336899252843,"icon":"line"},"result":""}],"baseMVA":100,"gencost":[[2,1500,0,3,0,130,400.6849],[2,1500,0,3,0,130,400.6849],[2,1500,0,3,0.014142,16.0811,212.3076],[2,1500,0,3,0.014142,16.0811,212.3076],[2,1500,0,3,0,130,400.6849],[2,1500,0,3,0,130,400.6849],[2,1500,0,3,0.014142,16.0811,212.3076],[2,1500,0,3,0.014142,16.0811,212.3076],[2,1500,0,3,0.052672,43.6615,781.521],[2,1500,0,3,0.052672,43.6615,781.521],[2,1500,0,3,0.052672,43.6615,781.521],[2,1500,0,3,0.00717,48.5804,832.7575],[2,1500,0,3,0.00717,48.5804,832.7575],[2,1500,0,3,0.00717,48.5804,832.7575],[2,1500,0,3,0,0,0],[2,1500,0,3,0.328412,56.564,86.3852],[2,1500,0,3,0.328412,56.564,86.3852],[2,1500,0,3,0.328412,56.564,86.3852],[2,1500,0,3,0.328412,56.564,86.3852],[2,1500,0,3,0.328412,56.564,86.3852],[2,1500,0,3,0.008342,12.3883,382.2391],[2,1500,0,3,0.008342,12.3883,382.2391],[2,1500,0,3,0.000213,4.4231,395.3749],[2,1500,0,3,0.000213,4.4231,395.3749],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0,0.001,0.001],[2,1500,0,3,0.008342,12.3883,382.2391],[2,1500,0,3,0.008342,12.3883,382.2391],[2,1500,0,3,0.004895,11.8495,665.1094]],"version":"js"}